{
  "chw_setpoint_F": {
    "documented_range_F": [
      42,
      52
    ],
    "max": 53.999626,
    "min": 44.000587
  },
  "doc_chw_setpoint_F_documented": "42-52 F (documentation eq. 2)",
  "energy_closure_fault_free_annual_MWh": {
    "chiller1_cop_median_when_q_evap_gt_100kW": 2.464219667,
    "chiller_condenser_heat": 992.2333437,
    "chiller_electric_input": 383.5358828,
    "chiller_evaporator_heat": 885.0083114,
    "evap_plus_input_over_condenser": 1.27847366,
    "max_plant_cooling_kw": 1296.657185,
    "secondary_loop_load_CWL_SEC_LOAD": 841.1203148
  },
  "fahrenheit_to_celsius_example": 6.666666667,
  "files_not_in_documentation": [
    "ChillerPlant_chiller_fouling_065.csv",
    "ChillerPlant_chiller_fouling_095.csv"
  ],
  "n_files": 24,
  "n_files_in_documentation": 22,
  "outdoor_columns": {
    "conclusion": "OA_TEMP is used as wet bulb, OA_TEMP_WB as dry bulb",
    "ct_setpoint_vs_max(col+8F,60F)_median_abs_err_F": {
      "OA_TEMP": 0.007996,
      "OA_TEMP_WB": 0.007996
    },
    "ct_setpoint_vs_max(col+8F,60F)_p90_abs_err_F": {
      "OA_TEMP": 0.6974352,
      "OA_TEMP_WB": 11.1958735
    },
    "fraction_OA_TEMP_WB_ge_OA_TEMP": 1.0
  },
  "per_file_rows": {
    "ChillerPlant.csv": 525540,
    "ChillerPlant_bypass_leakage_025.csv": 525540,
    "ChillerPlant_bypass_leakage_050.csv": 525540,
    "ChillerPlant_bypass_leakage_075.csv": 525540,
    "ChillerPlant_bypass_stuck_050.csv": 525540,
    "ChillerPlant_bypass_stuck_075.csv": 525540,
    "ChillerPlant_chiller_bias_-1.csv": 525540,
    "ChillerPlant_chiller_bias_-2.csv": 525540,
    "ChillerPlant_chiller_bias_1.csv": 525540,
    "ChillerPlant_chiller_bias_2.csv": 525540,
    "ChillerPlant_chiller_fouling_065.csv": 525540,
    "ChillerPlant_chiller_fouling_095.csv": 525540,
    "ChillerPlant_coolingtower_PI.csv": 525540,
    "ChillerPlant_coolingtower_bias_-1.csv": 525540,
    "ChillerPlant_coolingtower_bias_-2.csv": 525540,
    "ChillerPlant_coolingtower_bias_1.csv": 525540,
    "ChillerPlant_coolingtower_bias_2.csv": 525540,
    "ChillerPlant_coolingtower_fouling_065.csv": 525540,
    "ChillerPlant_coolingtower_fouling_080.csv": 525540,
    "ChillerPlant_coolingtower_fouling_095.csv": 525540,
    "ChillerPlant_secondary_chilled_water_pressure_bias_-010.csv": 525540,
    "ChillerPlant_secondary_chilled_water_pressure_bias_-020.csv": 525540,
    "ChillerPlant_secondary_chilled_water_pressure_bias_010.csv": 525540,
    "ChillerPlant_secondary_chilled_water_pressure_bias_020.csv": 525540
  },
  "timestamps_identical_to_fault_free": {
    "ChillerPlant_bypass_leakage_025.csv": true,
    "ChillerPlant_bypass_leakage_050.csv": true,
    "ChillerPlant_bypass_leakage_075.csv": true,
    "ChillerPlant_bypass_stuck_050.csv": true,
    "ChillerPlant_bypass_stuck_075.csv": true,
    "ChillerPlant_chiller_bias_-1.csv": true,
    "ChillerPlant_chiller_bias_-2.csv": true,
    "ChillerPlant_chiller_bias_1.csv": true,
    "ChillerPlant_chiller_bias_2.csv": true,
    "ChillerPlant_chiller_fouling_065.csv": true,
    "ChillerPlant_chiller_fouling_095.csv": true,
    "ChillerPlant_coolingtower_PI.csv": true,
    "ChillerPlant_coolingtower_bias_-1.csv": true,
    "ChillerPlant_coolingtower_bias_-2.csv": true,
    "ChillerPlant_coolingtower_bias_1.csv": true,
    "ChillerPlant_coolingtower_bias_2.csv": true,
    "ChillerPlant_coolingtower_fouling_065.csv": true,
    "ChillerPlant_coolingtower_fouling_080.csv": true,
    "ChillerPlant_coolingtower_fouling_095.csv": true,
    "ChillerPlant_secondary_chilled_water_pressure_bias_-010.csv": true,
    "ChillerPlant_secondary_chilled_water_pressure_bias_-020.csv": true,
    "ChillerPlant_secondary_chilled_water_pressure_bias_010.csv": true,
    "ChillerPlant_secondary_chilled_water_pressure_bias_020.csv": true
  }
}
